# 2026-11-10 仓库收口验证

## 范围

本轮整理个人项目的仓库展示、现有源码增量与主线。起点为 refactor/depivot f1ff2ecfe1c3fc3a5f55e51e60203f3ff22e3518，原 origin/main 为 33ee7f7e3d8696b2eec811f89ef3bffce90385b6。保留这条开发线的 86 个真实提交，不改写旧历史。

先将原工作区已有 B1 增量整理到隔离工作区：MQTT 重连重订阅/存活巡检、异步 CallerRuns、调度池与分区启动检查、Surefire 3.6.0。构建检查针对这些增量；本轮并未完成 B2/B3/N/T。

## 自动化结果

| 对象 | 命令 | 结果 |
|---|---|---|
| 平台 | mvn -B verify | 394 项：392 通过，2 跳过，0 failure/error |
| simulator | mvn -B verify（simulator/） | 79 项通过，构建成功 |
| 前端 | npm test / npm run build | 17 项通过，生产构建成功 |
| Compose | config --format json | 配置解析与服务地址/健康端点核对通过，未运行整个 Compose |
| CI 文件 | YAML 解析与任务/制品名检查 | 保留单一 simulator-test，制品名无重复，Node 22 |

平台两个跳过项：IotPlatformApplicationTests.verifyEnvFileLoaded、verifySpringMailPropertiesResolved；原因是未配置 MAIL_USERNAME。它们不计为通过，邮件投递也未验收。

本轮构建环境：Windows、JDK 17.0.4.1、MySQL 9.6、Redis 7.4.3、Node.js 24.12.0。npm 部分传递依赖有 engine 警告，但测试/构建完成，本轮未升级依赖。

## 实际 HTTP 联调

采用新建的 MySQL 测试/展示库、独立 Redis 与三个独立进程；没有连接原业务数据库或启用真实通知渠道。测试数据全部合成。

1. 平台健康端点返回 UP，dev 管理员登录成功；创建“演示机房 · 环境监控”。
2. 签名 HTTP 上报 DEMO-TEMP-01 温湿度与 24 条历史温度样本；最新值接口返回 39.8℃ / 48%，趋势接口返回非空分桶数据。
3. 启动同仓 simulator，创建温湿度/UPS/PDU/空调/漏水五类设备与 HTTP 网关；平台实际显示对应设备及采样。
4. /api/sim/load-stats 证据截点：236 次 HTTP 请求、236 成功、0 失败。该低频本地链路观测不代表容量或性能压测。
5. 39.8℃ 命中 GT 35 的二级阈值告警。通过实际管理 API 依次完成 ACKED → HANDLING → RECOVERED → CLOSED，并读取状态迁移记录。这里的恢复为人工操作，不是温度回落自动恢复验证。
6. 真实前端读取机房概览、设备曲线与告警数据；截图浏览器上下文无页面脚本错误。临时设备长时间未上报后，告警页同时展示了离线告警。

脱敏响应见 [联调证据](2026-11-10-HTTP联调证据.json)，检查摘要见 [验证摘要](2026-11-10-验证摘要.json)。证据不包含登录令牌、接入凭证或数据库口令。

## 支撑启动的最小修正

- Compose 与 Dockerfile 健康端点补齐 /api；app 内部依赖地址使用服务名。
- mosquitto 健康检查改为 QoS 1 发布探测，避免一直等待无人投递的订阅消息。
- 仿真器配置、服务端回退与界面示例统一为平台默认 :8080；指定其他端口仍支持。
- 去掉重复 simulator CI 任务，Docker 构建依赖平台与仿真器检查。

仿真器默认值变更后补跑 GatewayScenarioControllerDefaultTest 与 GatewayConfigRoomBindingTest；独立结果见摘要，不与 79 项简单相加。

## 未覆盖与后续

本机 Docker 运行文件访问异常使服务无法正常启动，因此改用隔离独立进程完成链路验证；没有重置 Docker 或修改原容器数据。静态配置检查不等于 Compose 整体验收。

未验证：MQTT 端到端与 broker 重连实景、真实硬件/真实机房、外部通知投递、长期稳定性、生产部署、B2/B3/N/T 剩余需求。MQTT 相关修复有自动化测试，不据此宣称真实 broker 联调通过。

本记录属于仓库维护证据。系统测试与部署运行阶段的完整验收仍按总控，不因本轮检查自动标完成。

## 远程收口与公开前检查（2026-11-10）

- 默认分支 `main` 当前为 `17fcd70625529dfd70c1fdcca387226ef4d16ce6`；远程仅保留 main。核实未关闭 PR 为 0 后，删除 7 条已合入主线的旧分支，未 force push、未重写提交历史。
- `.github/workflows/ci-cd.yml` 增加 `workflow_dispatch`，触发范围收敛到 main。运行 `42799029887`：`build-and-test`、`simulator-test`、`docker-build` 全部成功；镜像只在 CI 中构建，没有推送至镜像仓库。
- 仓库可见性仍为 private，匿名 GitHub API 返回 404。本轮未变更可见性。
- 使用校验过 SHA-256 的 Gitleaks 8.30.1 对当前跟踪文件、可扫描的提交历史、历史 Word/PDF 内容分别扫描。历史命中经核对为测试配置值、运行时生成的测试日志密码与省略号截断的教学示例；当前树唯一命中位于测试专用配置。未发现可确认的有效服务凭证。
- 提交元数据包含一个与本机 Git 身份一致的非 noreply 邮箱；历史另含求职相关材料。文件不在当前展示树中，但保留历史时公开仓库仍会暴露它们。因此暂不公开；详细脱敏审查记录仅留在本地交付目录。
- 以上仓库展示与维护检查不代表业务阶段验收，也未改变 B2/B3/N/T 状态。
