# 数据上报与告警模块重构设计(定稿)

> **⚠️ 部分过时标注（2026-08-28 补，详见 [文档导览](../文档导览.md)）**：
> 本文档的"采样→评估→分发"三段单向链路与 D01-D05/D08-D25/D27-D29 决策仍是现行实现依据；
> 但以下内容已随后续演进失效——D06 模拟告警开关（V12 仿真退役）、D07/D26/D30 多组织语义
> （V10 用户域收束）、D31 批量上限（已改为 200）；告警规则模型将被阶段五的告警模版重构
> （[点位模版重构与前端UI重设计计划](../计划书/点位模版重构与前端UI重设计计划.md)）取代。
> 与代码冲突时以代码为准。

> **文档状态**:设计定稿,待实施
> **定稿日期**:2026-08-24
> **前置阅读**:`AGENTS.md`(代码约定/注释规范/禁忌)+ `README.md`(模块现状)
> **替代关系**:本文档替代 `2026-07-15-指标点位与告警目标架构设计草稿.md` 中已过时的第二~十一部分;草稿仅保留历史参考价值
> **适用范围**:设备数据上报、点位模板、点位绑定、告警规则、告警事件状态机、通知分发、离线检测、采样保留清理
> **AI 执行要求**:本文档是实施阶段唯一事实来源;与 README/草稿冲突时以本文档为准;每个决策带编号(Dxx),实施中不得擅自更改,发现矛盾先回主会话确认

---

## 0. 执行摘要(30 秒上下文)

系统现状存在两套未闭环的冲突架构:v1.0 旧链路(`alerts`/`device_data`/`dict_metric`/JSON 规则,实际在跑)与第四阶段新链路(V3/V4 表+Service 已落地,但 `alarm_event` 零写入入口、告警规则无独立表)。本次重构**删除旧链路全部代码与表、复用新链路已落地结构、补齐两个缺口(`device_point_alarm_rule` 规则表与 `AlarmEventService.trigger` 产生入口)、统一为"采样→评估→分发"三段单向链路**。数据库无真实数据,Flyway 二次基线重置(空库重建)+ dev 种子库。

```text
[HTTP上报/仿真写入]
  → ①业务基础校验(不通过则拒绝,不进事务)
  → T1 采样事务(INSERT metric_sample + UPSERT metric_latest + 刷设备在线状态)
  → 提交后发布 MetricSampleSavedEvent ──单向──▶
  → T2 告警评估事务(独立事务:规则三级降级检索→阈值校验→trigger 去重/升级/自动恢复)
  → 提交后发布 AlarmEventTriggeredEvent ──单向──▶
  → T3 分发(无事务:WS定向摘要→邮件逐人兜底→站内通知,每通道独立写发送日志)
```

**三段铁律**:回滚永远不跨段;依赖单向(采样不 import 评估,评估不 import 分发);表述一律"采样→评估→分发",禁用 ↔。

---

## 1. 设计决策记录(全部已由用户拍板,不可擅改)

| 编号 | 决策 | 内容 |
|---|---|---|
| D01 | 删除范围 | 旧告警链(alerts/Alert*/AlertRuleEngine/AlertWebSocketService/EmailNotificationServiceImpl/NotificationDedupService/NotificationService/DeviceMonitorTask/DataCleanupTask)与旧上报链(device_data/DeviceData*)、旧字典(dict_metric/DictMetric*)、旧发送日志(notification_log)全部删除 |
| D02 | 保留新表 | V3/V4 已落地表(point_definition/device_type_point_template/device_point_binding/metric_sample/metric_latest/metric_retention_policy/alarm_event/alarm_state_transition/alarm_handling_record/in_app_notification)保留结构,加列改造(见 §2) |
| D03 | 新建两表 | `device_point_alarm_rule`(点位告警规则,方案A唯一未落地实体)、`alarm_notification_log`(发送日志) |
| D04 | 无历史迁移 | 库中无真实数据,不做 ETL;Flyway 二次基线重置,空库重建 |
| D05 | 种子库 | dev 环境基础测试数据由 `db/seed/` 提供,仅 dev profile 加载;必须含 sys_user ID=1 管理员(测试前置) |
| D06 | 模拟告警开关 | `simulation.alarm-trigger-enabled` 默认 false;仿真写采样传开关值,HTTP 上报恒传 true |
| D07 | 双层资源模型 | point_definition 与 device_type_point_template 加 `organization_id BIGINT NOT NULL DEFAULT 0`(0=平台级全局,>0=组织私有);平台级仅 PLATFORM_ADMIN 管理;提供导入/导出 |
| D08 | 保留策略平台级 | metric_retention_policy 表结构不动(全局默认+按点位覆盖),写权限收紧至 PLATFORM_ADMIN,本轮接入清理任务 |
| D09 | 双时间基准 | metric_sample 增加 `receive_time`(服务端接收时间);`sample_time` 为设备侧时间;拒绝 sample_time > receive_time+5min 的数据;查询排序默认 sample_time |
| D10 | 批量不原子 | 批量上报逐条独立处理(TransactionTemplate 编程式事务),部分成功合法,返回 successCount+failures 明细 |
| D11 | 不做写缓冲 | Redis 写缓冲聚合批刷本轮不做(丢数风险);metric_latest 即读侧缓存;MyBatis JDBC batch 落库 |
| D12 | AlarmEventVO 冗余 | 增加 deviceName/pointName/pointUnit 展示字段,Service 批量回填 |
| D13 | WS 事件命名 | ALARM_CREATED / ALARM_UPGRADED / ALARM_RECOVERED;前端 constants.js 加中文映射只显示中文 |
| D14 | 事件驱动解耦 | AFTER_COMMIT + @Async + REQUIRES_NEW 三件套衔接三段;事件仅向前传播,监听方异常不影响已提交前段 |
| D15 | 评估异常原则 | 评估报错≠采样非法(后者 T1 前已拦截);评估异常仅记 ERROR+traceId,不生成设备告警,不回滚采样;引擎自身故障不进 alarm_event(防自指告警风暴) |
| D16 | 仪表盘收口 | DashboardStatsService(Impl) 删除,与 DashboardAlarmStatsService(Impl) 合一,全部经 AlarmEventService 统计方法取数,不直接注入 alarmEventMapper |
| D17 | 邮件兜底新建 | AlarmEmailSender 新建(替代旧 EmailNotificationServiceImpl),无去重逻辑(活动告警唯一键天然去重) |
| D18 | 规则降级语义 | 按点位替换式:设备级规则存在则该点位整体生效设备级、忽略模板级;否则组织模板;再否则平台模板 |
| D19 | 线程池复用 | @Async 复用现有 AsyncConfig 线程池(MDC traceId 继承),不新建专用池 |
| D20 | 设备状态闭环 | 离线检测触发告警时 devices.status=0;数据上报 T1 时 status=1(修掉旧链 status 从不更新的未闭环) |
| D21 | 离线恢复路径 | Task 反向扫描(延迟≤5min),不走 T1 顺带恢复,逻辑集中于 Task |
| D22 | 清理参数 | 凌晨 2 点 cron + DELETE LIMIT 5000 循环批删;metric_latest/alarm_event 不设 TTL |
| D23 | 邮件兜底粒度 | 逐人兜底:在线者 WS,离线者邮件;每收件人都有即时通道 |
| D24 | 恢复不打扰 | ALARM_RECOVERED 仅 WS 摘要+站内通知,不发邮件 |
| D25 | 邮件纯文本 | 纯文本模板(§8.4),后续可升级 HTML 不影响契约 |
| D26 | PLATFORM_ADMIN 定位 | 平台运维者,非通用超管:平台级资源 CRUD+组织/用户/权限管理;组织级业务写操作一律拒绝(不因数据范围授权放开);组织业务查询默认拒绝,显式授予 PLATFORM 范围后仅只读观测 |
| D27 | 接口风格 | 沿用现有 kebab-case 路径与旧系统相近设计,便于前端同步;平台级管理挂 /platform/** 前缀 |
| D28 | WS status 语义 | alarm_notification_log 中 WEBSOCKET status=1 表示"已投递到用户队列",非已读;已读唯一由 in_app_notification.is_read 承担 |
| D29 | devices.id 全平台自增序列 | 外键类型 INT 对齐;组织独立序列留待组织独立库阶段 |
| D30 | 组织隔离方式 | 规则/告警/通知/日志表直接冗余 organization_id;metric_sample/metric_latest 经 device_id 间接隔离(先解析设备集再过滤) |
| D31 | 批量上限 | 单请求 items ≤ 100 |
| D32 | 挂起项 | "评估失败计数"运维指标是否增加,用户后续拍板,不阻塞实施 |

---

## 2. 数据模型设计

### 2.1 表清单与处置总览

| 处置 | 表 |
|---|---|
| 保留+改造 | point_definition(+organization_id)、device_type_point_template(+organization_id)、metric_sample(+receive_time)、devices(−alert_rule_config 列)、device_types(−alert_rule_config 列)、sys_user(−organization_id 列) |
| 保留不动 | device_point_binding、metric_latest、metric_retention_policy、alarm_event、alarm_state_transition、alarm_handling_record、in_app_notification |
| 新建 | device_point_alarm_rule、alarm_notification_log |
| 删除 | alerts、device_data、dict_metric、notification_log |

### 2.2 改造表 DDL 增量(写入重定基线迁移)

```sql
-- point_definition(双层资源,D07)
organization_id BIGINT NOT NULL DEFAULT 0 COMMENT '归属组织:0=平台级全局,>0=组织私有'
UNIQUE KEY uk_org_point_code (organization_id, point_code)  -- 替代原 uk_point_code

-- device_type_point_template(双层资源,D07)
organization_id BIGINT NOT NULL DEFAULT 0
UNIQUE KEY uk_org_type_point (organization_id, type_id, point_id)  -- 替代原 uk_type_point

-- metric_sample(双时间基准,D09)
receive_time DATETIME NOT NULL DEFAULT CURRENT_TIMESTAMP COMMENT '平台接收存储时间(服务端时钟)'
-- 查询索引补充 (point_id, sample_time) 以支撑清理任务

-- devices / device_types:删除 alert_rule_config JSON 列
-- sys_user:DROP FOREIGN KEY fk_user_org 后删除 organization_id 列(D04,关系已在 organization_membership)
```

### 2.3 新建表 DDL

```sql
-- device_point_alarm_rule:点位告警规则(方案A第4实体,本重构核心增量)
CREATE TABLE device_point_alarm_rule (
    id               BIGINT PRIMARY KEY AUTO_INCREMENT COMMENT '规则ID',
    template_item_id BIGINT NOT NULL COMMENT '所属模板指标项(device_type_point_template.id)',
    device_id        INT    DEFAULT NULL COMMENT 'NULL=模板级规则;非空=该设备覆盖规则(优先)',
    point_id         BIGINT DEFAULT NULL COMMENT '关联point_definition;NULL=通用规则(OFFLINE/COMM)',
    rule_type        VARCHAR(20) NOT NULL DEFAULT 'METRIC' COMMENT 'METRIC阈值/OFFLINE离线/COMM通信异常',
    rule_name        VARCHAR(100) NOT NULL COMMENT '规则名(告警文案前缀)',
    operator         VARCHAR(5)  DEFAULT NULL COMMENT 'GT/LT/GE/LE/EQ/NE;OFFLINE/COMM为空',
    threshold        DECIMAL(18,4) DEFAULT NULL COMMENT '阈值;OFFLINE=离线分钟数(1-1440)',
    alarm_level      TINYINT NOT NULL DEFAULT 3 COMMENT '1紧急…5提示,数字小=严重',
    enabled          TINYINT NOT NULL DEFAULT 1 COMMENT '0停用 1启用',
    organization_id  BIGINT NOT NULL DEFAULT 0 COMMENT '冗余自模板项组织归属(设备覆盖规则=设备组织)',
    remark           VARCHAR(200) DEFAULT NULL,
    create_time      DATETIME NOT NULL DEFAULT CURRENT_TIMESTAMP,
    update_time      DATETIME NOT NULL DEFAULT CURRENT_TIMESTAMP ON UPDATE CURRENT_TIMESTAMP,
    deleted          TINYINT NOT NULL DEFAULT 0,
    CONSTRAINT fk_rule_template FOREIGN KEY (template_item_id) REFERENCES device_type_point_template(id),
    CONSTRAINT fk_rule_device  FOREIGN KEY (device_id) REFERENCES devices(id),
    INDEX idx_rule_point_device (point_id, device_id, enabled),
    INDEX idx_rule_template (template_item_id),
    INDEX idx_rule_org (organization_id)
) ENGINE=InnoDB DEFAULT CHARSET=utf8mb4 COMMENT='点位告警规则表';

-- alarm_notification_log:告警发送日志(替代旧notification_log,关联alarm_event)
CREATE TABLE alarm_notification_log (
    id              BIGINT PRIMARY KEY AUTO_INCREMENT,
    alarm_event_id  BIGINT NOT NULL COMMENT '关联alarm_event.id',
    channel         VARCHAR(20) NOT NULL COMMENT 'WEBSOCKET/EMAIL',
    recipient       VARCHAR(100) COMMENT '用户ID或邮箱',
    content         VARCHAR(500),
    status          TINYINT NOT NULL DEFAULT 0 COMMENT '0待发 1已投递 2失败',
    error_message   VARCHAR(500),
    sent_time       DATETIME DEFAULT CURRENT_TIMESTAMP,
    organization_id BIGINT,
    INDEX idx_anl_event (alarm_event_id),
    INDEX idx_anl_org_time (organization_id, sent_time)
) ENGINE=InnoDB DEFAULT CHARSET=utf8mb4 COMMENT='告警发送日志(已读状态见in_app_notification)';
```

**规则业务校验(Service 层,D18 相关)**:
- point_id 非空时必须属于 template_item_id 所指模板已含点位(错误码 4044);
- 同 template_item_id + point_id + operator 不重复(4043);
- ruleType 与 operator/threshold 组合合法:METRIC 必填 operator+threshold;OFFLINE 的 operator 空、threshold=1~1440 分钟;COMM 两者皆空(4044);
- 规则创建者组织必须等于模板项组织归属:平台级模板(organization_id=0)仅 PLATFORM_ADMIN 可挂规则(4030)。

### 2.4 关系全景

```text
device_types ─1:N─▶ device_type_point_template(org=0平台/org>0组织) ─N:1─▶ point_definition(org双层)
     │                        │ 1:N(经template_item_id)
     │ 1:N                    └──────────▶ device_point_alarm_rule ◀─ device_id 覆盖(可空)
     ▼
  devices(org/room列) ─1:N─▶ device_point_binding ─N:1─▶ point_definition
     │  └─1:N─▶ metric_sample(+receive_time) ─▶ metric_latest(UNIQUE device+point)
     └─1:N─▶ alarm_event(org/room冗余) ─1:N─▶ alarm_state_transition / alarm_handling_record
                    ├─1:N─▶ in_app_notification(source_id=alarm_event.id)
                    └─1:N─▶ alarm_notification_log
```

### 2.5 模板解析顺序(双层)

```text
设备实际生效模板 = 组织级模板(organization_id=设备所属组织)优先,无则降级平台级模板(organization_id=0)
```

---

## 3. 角色与权限矩阵

### 3.1 纵向(角色×操作)

| 资源/操作 | PLATFORM_ADMIN | ORG_ADMIN | OPERATOR | VIEWER |
|---|---|---|---|---|
| 平台级点位/模板/保留策略增删改 | ✔(唯一) | ✗ | ✗ | ✗ |
| 组织级点位/模板 增改/删 | ✗(D26) | ✔/✔删 | ✔/✗ | ✗ |
| 点位/模板/规则/采样/告警/日志查询 | 默认✗,显式授权后只读 | ✔ | ✔ | ✔ |
| 告警规则 CRUD/启停 | ✗(D26) | ✔(删✔) | ✔(删✗) | 读 |
| 设备点位绑定/启停/解绑 | ✗ | ✔ | ✔ | 读 |
| 数据上报(采样写入) | ✗ | ✔ | ✔ | ✗ |
| 告警 ACK/HANDLING/RECOVER/CLOSE | ✗ | ✔ | ✔ | ✗ |
| 站内通知(仅本人) | 全角色读写本人数据 | 同 | 同 | 同 |
| 组织用户/权限/审批 | ✔(/users、/platform/** 现有接口) | 组织内成员管理 | ✗ | ✗ |

### 3.2 横向(数据范围)

所有组织业务查询叠加 `X-Organization-Id` 头 + `sys_data_scope_assignment` 四级范围(PLATFORM/ORG_ALL/ROOMS/READ_ONLY);READ_ONLY 范围者即使角色可写也只读;PLATFORM_ADMIN 组织业务写操作接口层直接拒绝(D26)。

### 3.3 点位/模板可见性(双层)

组织用户可见 = 平台级(organization_id=0)+ 本组织(organization_id=当前组织);组织模板只能引用平台级或本组织点位。

---

## 4. API 设计(终态接口全集)

> [留]=现有不动 [改]=调整 [增]=新建 [删]=随旧链退场

### 4.1 点位定义(双层)

| 方法路径 | 处置 | 权限 | 说明 |
|---|---|---|---|
| GET `/point-definitions` | 改 | 组织上下文全角色 | 返回平台级+本组织两层,带 organizationId |
| POST/PUT/DELETE `/point-definitions` | 改 | ORG_ADMIN+OPERATOR(删仅ORG_ADMIN) | 创建=组织私有 |
| GET `/point-definitions/available` | 增 | 全角色 | 可绑点位下拉(平台+本组织) |
| POST/PUT/DELETE `/platform/point-definitions` | 增 | PLATFORM_ADMIN | 平台级字典管理 |
| GET `/point-definitions/export` | 增 | ORG_ADMIN | 导出本组织点位+模板 JSON 包 |
| POST `/point-definitions/import` | 增 | ORG_ADMIN | 导入生成本组织私有副本(编码冲突重映射) |
| POST `/platform/point-definitions/import` | 增 | PLATFORM_ADMIN | 导入提升为平台级资源 |

### 4.2 类型点位模板(双层)

| 方法路径 | 处置 | 权限 | 说明 |
|---|---|---|---|
| GET/PUT `/point-templates/device-types/{typeId}` | 改 | ORG_ADMIN+OPERATOR | 组织级模板;GET 返回两层标记 |
| GET/PUT `/platform/point-templates/device-types/{typeId}` | 增 | PLATFORM_ADMIN | 平台级默认模板 |
| GET `/point-templates/device-types/{typeId}/effective` | 增 | 全角色 | 当前组织生效模板(组织级优先降级平台级) |

### 4.3 设备点位绑定

| 方法路径 | 处置 | 说明 |
|---|---|---|
| GET/POST/PUT/DELETE `/device-points` 共6个 | 留 | 内部校验升级:仅平台级或本组织点位可绑定 |

### 4.4 点位告警规则(全新)

| 方法路径 | 权限 | 说明 |
|---|---|---|
| GET `/point-alarm-rules` | 全角色 | 分页:typeId/deviceId/pointId/ruleType/enabled |
| POST `/point-alarm-rules` | ORG_ADMIN+OPERATOR | 创建(锚定模板指标项;设备覆盖带 deviceId) |
| PUT `/point-alarm-rules/{id}` | ORG_ADMIN+OPERATOR | 更新 |
| DELETE `/point-alarm-rules/{id}` | ORG_ADMIN | 删除 |
| PUT `/point-alarm-rules/{id}/status` | ORG_ADMIN+OPERATOR | 启停 |
| GET `/point-alarm-rules/effective?deviceId=[&pointId=]` | 全角色 | 三级降级解析最终生效规则集 |

### 4.5 数据上报与查询

| 方法路径 | 处置 | 说明 |
|---|---|---|
| POST `/metric-samples`、POST `/metric-samples/batch`、GET `/metric-samples` | 留 | 写:ORG_ADMIN+OPERATOR;HTTP 恒 triggerAlarm=true |
| GET `/metric-samples/export` | 增 | EasyExcel,上限 10000 行 |
| GET `/metric-latest/device/{deviceId}`、GET `/metric-latest/page` | 留 | 不变 |

### 4.6 告警事件(状态机)

| 方法路径 | 处置 | 说明 |
|---|---|---|
| GET `/alarm-events` 分页/`{id}` 详情/`{id}/ack`/`{id}/handling`/`{id}/recover`/`{id}/close`/`{id}/transitions`/`{id}/handling-records` 共8个 | 留 | 动作:ORG_ADMIN+OPERATOR;查询:全角色 |

### 4.7 通知与日志

| 方法路径 | 处置 | 说明 |
|---|---|---|
| GET `/in-app-notifications` 等4个 | 留 | 本人数据 |
| GET `/alarm-notification-logs` | 增 | 全角色按范围;alarmEventId/channel/status 筛选 |
| GET `/metric-retention-policies` 等5个 | 改 | 读全角色;写收紧 PLATFORM_ADMIN |

### 4.8 删除的接口

| 删除 | 替代 |
|---|---|
| `/alerts/**` 8个 | `/alarm-events` + `/dashboard/alarm-stats` |
| `/device-data/**` 9个 | `/metric-samples` + `/metric-latest` + export |
| `/metric/**` 5个 | `/point-definitions` 双层 |
| PUT `/devices/{id}/alert-config`、PUT `/device-types/{id}/alert-config` | `/point-alarm-rules` |

---

## 5. 输入输出契约

### 5.1 上报 DTO

`MetricSampleDTO`:deviceId(必填)/pointId(必填)/sampleValue(必填,±99999999999999.9999 对齐 DECIMAL(18,4))/sampleTime(可空=服务端时间)。新增校验:sample_time ≤ receive_time+5min(4031);批量 items @Size(max=100)(D31)。

`MetricSampleBatchResultVO`:

```text
successCount: int
failures: [{ index: int, errorCode: int, message: string }]   // 批量逐条独立(D10)
```

### 5.2 规则 DTO(PointAlarmRuleCreateDTO/UpdateDTO)

```text
templateItemId Long 必填 | deviceId Integer 可空(设备覆盖)
ruleType String 必填 METRIC/OFFLINE/COMM | ruleName String 必填 ≤100
operator String METRIC必填 GT/LT/GE/LE/EQ/NE | threshold Decimal 见§2.3组合校验
alarmLevel Integer 必填 1-5 | enabled Boolean 默认true | remark String ≤200
```

`PointAlarmRuleVO` 实体字段外增加:pointCode/pointName/unit(回填)+ `source: DEVICE_OVERRIDE/ORG_TEMPLATE/PLATFORM_TEMPLATE`(仅 effective 接口返回)。

### 5.3 AlarmEventVO

现有14字段 + deviceName/pointName/pointUnit(D12),Service 组装时批量回填(in 查询,禁行内子查询)。

### 5.4 WS 摘要事件(D13/D28)

`WebSocketSummary(eventType, resourceType, resourceId, state, occurredAt)` 结构不变:

| 场景 | eventType | state |
|---|---|---|
| 产生 | ALARM_CREATED | TRIGGERED |
| 升级 | ALARM_UPGRADED | 当前态 |
| 自动恢复 | ALARM_RECOVERED | RECOVERED |

resourceType 恒 `ALARM_EVENT`,resourceId=alarmEvent.id。前端收到后 REST 回查 `/alarm-events/{id}`;`constants.js` 增加 `ALARM_EVENT_TYPE_TEXT = { ALARM_CREATED:'新增告警', ALARM_UPGRADED:'告警升级', ALARM_RECOVERED:'告警恢复' }`,界面只显示中文。

### 5.5 错误码(ResultCode 扩展)

| 码 | 常量 | 说明 |
|---|---|---|
| 4041(改) | ALARM_EVENT_NOT_FOUND | 替代旧 ALERT_NOT_FOUND |
| 4042(改) | ALARM_RULE_NOT_FOUND | 替代旧 ALERT_HANDLED |
| 4043 新 | ALARM_RULE_DUPLICATE | 同模板项+点位+operator 重复 |
| 4044 新 | ALARM_RULE_INVALID | 类型-参数不匹配/点位不在模板内 |
| 4033 新 | SAMPLE_POINT_NOT_BOUND | 上报点位未绑定或已停用 |
| 4034 新 | POINT_CODE_EXISTS | 组织内点位编码重复 |
| 4035 新 | POINT_IN_USE | 点位被模板/绑定/规则引用禁删 |

其余复用:4001 参数/4030 越权/4071-4072 范围/4081-4082 状态机/4061-4066 导入导出。旧 ALERT_NOT_FOUND/ALERT_HANDLED 常量删除。

---

## 6. 分层类设计与事务边界

### 6.1 类清单四分类

**Controller(11→9)**:
- 删:AlertController、DeviceDataController、DictMetricController;DeviceController/DeviceTypeController 中 updateAlertConfig 端点(方法级删)
- 增:PointAlarmRuleController、AlarmNotificationLogController、PlatformPointController(平台级点位+模板+导入导出合并,D27)
- 改:PointDefinitionController(双层)、DeviceTypePointTemplateController(+effective)、MetricSampleController(+export,triggerAlarm=true)、MetricRetentionPolicyController(写收紧)
- 留:DevicePointBindingController、MetricLatestController、AlarmEventController、InAppNotificationController

**Service(17→14)**:
- 删:AlertService/Impl、AlertConfigService/Impl、AlertRuleEngine、AlertWebSocketService、NotificationService、EmailNotificationServiceImpl、NotificationDedupService/Impl、DeviceDataService/Impl;DeviceService/Impl 与 DeviceTypeService/Impl 的 updateAlertConfig 方法
- 增:DevicePointAlarmRuleService/Impl、AlarmEvaluateService/Impl、AlarmDispatchService/Impl、AlarmEmailSender
- 改:MetricSampleService/Impl(triggerAlarm参数/双时间/逐条批量/发事件)、AlarmEventService/Impl(+trigger/autoRecover/listActiveByAlarmType/countStats/trendStats;移除存量直推WS代码)、PointDefinitionService/Impl(双层)、DeviceTypePointTemplateService/Impl(双层+effective)、DevicePointBindingService/Impl(校验升级)
- 留:MetricLatestService/Impl、MetricRetentionPolicyService/Impl、InAppNotificationService/Impl、AlarmRecipientResolver/Impl

**Mapper**:删 AlertMapper/DeviceDataMapper/DictMetricMapper/NotificationLogMapper;增 DevicePointAlarmRuleMapper、AlarmNotificationLogMapper、MetricSampleMapper(+分批DELETE);留其余(含 DeviceMapper.getOnlineDetection 复用)

**Entity**:删 Alert/DeviceData/DictMetric/NotificationLog;增 DevicePointAlarmRule/AlarmNotificationLog;改 MetricSample(+receiveTime)、PointDefinition/DeviceTypePointTemplate(+organizationId)、Device/DeviceType(−alertRuleConfig)、SysUser(−organizationId);留其余

**DTO/事件**:删 AlertRuleConfig/AlertRuleDefinition/BatchHandleAlertDTO/HandleAlertDTO/AlertExportRow/DeviceDataBatchDTO/DeviceDataExportRow/DashboardStatsDTO;增 PointAlarmRuleCreate/UpdateDTO、PointAlarmRuleVO、AlarmNotificationLogVO、MetricSampleBatchResultVO、PointResourceExportPackage、三个事件 record;改 MetricSampleDTO(校验)、AlarmEventVO(+3字段)

**Task**:删 DeviceMonitorTask/DataCleanupTask;增 DeviceOfflineMonitorTask、MetricSampleCleanupTask

**基础件**:留 UserScopedWebSocketPublisher/WebSocketDestinations/WebSocketSummary/WebSocketAuthenticationInterceptor/WebSocketConfig/DeviceScopeHelper/CacheService;增 SimulationAlarmProperties(开关绑定)

### 6.2 关键签名与注解(实现检查表)

```java
// T1 所有者
MetricSampleVO saveSample(MetricSampleDTO dto, Long currentUserId, boolean triggerAlarm);   // @Transactional(rollbackFor=Exception.class)
MetricSampleBatchResultVO saveBatch(MetricSampleBatchDTO b, Long uid, boolean triggerAlarm); // 无注解,循环TransactionTemplate逐条独立(D10)
// T1 内:INSERT sample + UPSERT latest + 刷 last_online_time + status=1(D20);提交后 publishEvent(MetricSampleSavedEvent)
// T1 内禁止调用任何告警类

// T2 所有者
void evaluate(MetricSampleSavedEvent event);
// @Async(D19) + @TransactionalEventListener(AFTER_COMMIT) + @Transactional(REQUIRES_NEW)
// 全方法 try-catch:异常仅记 ERROR+traceId(D15);内部调 findEffectiveRules→比较→trigger/autoRecover

// 状态机扩展(既有8方法不动)
AlarmTriggerResult trigger(AlarmTriggerContext ctx);  // @Transactional(REQUIRES_NEW);去重键:deviceId+pointId+alarmType 且 state∉{RECOVERED,CLOSED}
boolean autoRecover(Integer deviceId, Long pointId, String alarmType);
List<AlarmEvent> listActiveByAlarmType(String alarmType);   // 离线Task反向扫描用
AlarmStatsVO countStats(Long uid, LocalDateTime start, LocalDateTime end);
List<AlarmTrendPointVO> trendStats(Long uid, LocalDate start, LocalDate end);
// trigger 提交后发 AlarmEventTriggeredEvent(id,kind=CREATED/UPGRADED);SKIPPED不发

// 规则服务
List<PointAlarmRuleVO> findEffectiveRules(Integer deviceId, Long pointId);  // 三级降级,按点位替换式(D18)

// T3 所有者(无@Transactional)
void dispatch(AlarmEventTriggeredEvent event);      // @Async + AFTER_COMMIT
void onRecovered(AlarmEventRecoveredEvent event);

// 邮件兜底
void send(AlarmEvent alarmEvent, List<String> emails);  // AlarmEmailSender,逐人写发送日志

// 事件 record
record MetricSampleSavedEvent(Integer deviceId, Long pointId, BigDecimal sampleValue, LocalDateTime sampleTime) {}
record AlarmEventTriggeredEvent(Long alarmEventId, String kind) {}
record AlarmEventRecoveredEvent(Long alarmEventId) {}
```

**注解约束**:T2 三件套缺一不可;T3 禁止 @Transactional;全链禁止双向 import;监听方异常不碰前段数据(D14)。

---

## 7. 定时任务设计

### 7.1 DeviceOfflineMonitorTask(双向扫描)

```java
@Scheduled(cron = "${task.check-device-cron}")   // 留用 0 0/5 * * * ?
public void checkOffline();
```

**方向①该告警的**:阈值解析(findEffectiveRules 的 OFFLINE 规则,设备覆盖优先→模板级→兜底 `task.offline-threshold-seconds`)→ 按"最小生效阈值"粗筛(getOnlineDetection 现有 SQL)→ 逐台按各自生效阈值精判 → `AlarmEventService.trigger`({deviceId, pointId=NULL, alarmType="OFFLINE", level=规则级或默认2, message="设备超过N分钟未上报", org/room 冗余自设备})→ 活动告警唯一键天然去重 → `DeviceService.updateStatus(id, 0)`(D20)。

**方向②该恢复的**:`listActiveByAlarmType("OFFLINE")` → 设备 last_online_time ≥ now−阈值 → `autoRecover(deviceId, null, "OFFLINE")` → RecoveredEvent → T3 摘要(D21)。

### 7.2 MetricSampleCleanupTask

```java
@Scheduled(cron = "${task.cleanup-metric-sample-cron:0 0 2 * * ?}")
```

`MetricRetentionPolicyService.getEffectiveRetentionDays(pointId)`(全局默认+点位覆盖)→ 逐点位 `DELETE FROM metric_sample WHERE point_id=#{pointId} AND sample_time<#{before} LIMIT #{batch}` 循环至 0 行(batch=5000,D22);metric_latest/alarm_event 不清理;每点位删除量记日志带 traceId。

### 7.3 配置变更总表

```yaml
task:
  check-device-cron: 0 0/5 * * * ?            # 留用
  offline-threshold-seconds: 300              # 留用,降级兜底
  cleanup-metric-sample-cron: 0 0 2 * * ?     # 新增(删 cleanup-device-data-cron/device-data-ttl-days)
  cleanup-batch-size: 5000                    # 新增
simulation:
  write-enabled: ${SIMULATION_WRITE_ENABLED:false}                    # 留用
  alarm-trigger-enabled: ${SIMULATION_ALARM_TRIGGER_ENABLED:false}   # 新增(D06)
notify:
  mail:
    enabled: ${NOTIFY_MAIL_ENABLED:false}     # 留用总开关
    # to: 删除(单一收件人语义废弃)
```

---

## 8. 通知分发设计(T3)

### 8.1 流程

```text
① recipients = AlarmRecipientResolver.resolve(orgId, cloudRoomId)   // Set<Long>
   空集 → 恒写站内 + 一条 channel=ALL status=2 error="无收件人" 日志 → 结束
② 在线分组:SimpUserRegistry.getUser(String.valueOf(userId)) != null
③ 在线组:逐人 UserScopedWebSocketPublisher.sendSummary(userId, WebSocketSummary(...))
   每人一行 alarm_notification_log(channel=WEBSOCKET, status=1已投递[D28])
   单人异常→status=2+error,继续其余
④ 离线组邮件(D23):查 sys_user.email 过滤空邮箱 → AlarmEmailSender.send
   notify.mail.enabled=false → status=2 error="邮件通道未启用"(不静默)
⑤ 恒写 in_app_notification(source_type=ALARM_EVENT, source_id, 全部收件人)
⑥ 全程逐通道 try-catch,任何失败不影响告警与其他通道
```

### 8.2 恢复事件(D24):仅 WS 摘要(ALARM_RECOVERED)+ 站内通知,不发邮件。

### 8.3 升级事件:与产生同流程(eventType=ALARM_UPGRADED)。

### 8.4 邮件纯文本模板(D25)

```text
【动环监控告警】级别:{1紧急…5提示中文} {CREATED→新增/UPGRADED→升级}
设备:{deviceName}({deviceCode})
点位:{pointName} = {sampleValue}{unit}  规则:{ruleName}({operator} {threshold})
时间:{triggeredTime}
组织:{orgName}  机房:{roomName}
事件ID:{alarmEventId}  状态:{state}
—— 登录平台查看与处理
```

冗余字段由 DispatchService 与 AlarmEventVO 同源批量回填。

---

## 9. Flyway 基线重置与种子数据

### 9.1 迁移文件终态(空库重建)

```text
db/migration/
├── V1__baseline_core_schema.sql              # 重写:核心表(无alerts/device_data/dict_metric/notification_log;
│                                             #   devices/device_types无alert_rule_config;sys_user无organization_id)
├── V2__organization_cloudroom_data_scope.sql # 原样
├── V3__device_point_metric_model.sql         # 改:点位五表(双层organization_id、metric_sample+receive_time)+五类设备种子
├── V4__alarm_and_notification_model.sql      # 改:原四表 + device_point_alarm_rule + alarm_notification_log
├── V5__audit_log_structured_fields.sql       # 原样
├── V6__registration_identity_and_settings.sql# 原V7原样
├── V7__organization_membership_and_applications.sql  # 原V8原样
└── V8__repair_simulation_model.sql           # 原V9原样
# 原V6(重复notification_log)删;原V10(测试数据修复)删,职责归种子库
db/seed/
└── V1__dev_seed_data.sql                     # 仅dev加载
```

### 9.2 dev 种子加载配置

```yaml
# application-dev.yaml
spring:
  flyway:
    locations: classpath:db/migration,classpath:db/seed   # prod 不含 db/seed
```

### 9.3 种子内容清单(跑通全链最小集)

| 数据 | 内容 |
|---|---|
| sys_user | ID=1 平台管理员 admin/Admin123(已知BCrypt哈希,测试前置)+ org_admin/operator/viewer 各1 |
| sys_organization / sys_cloud_room | 1 演示组织 + 2 机房 |
| organization_membership / sys_data_scope_assignment | admin=PLATFORM;org_admin=ORG_ADMIN+ORG_ALL;operator=ROOMS(仅机房1);viewer=READ_ONLY |
| device_types | V3 已种5类,不重复 |
| point_definition | temperature/humidity/voltage_a/current_a 等 NUMBER 型(organization_id=0 平台级) |
| device_type_point_template | TEMP_HUMIDITY→温湿度;UPS→电压电流(平台级) |
| devices | 每机房2台(分属不同类型,含org/room列) |
| device_point_binding | 按模板初始化,1个点位 status=1 停用(验证绑定校验) |
| device_point_alarm_rule | 温度35℃(level2)/40℃(level1)/低温10℃(level4);OFFLINE通用15分钟(point_id=NULL);1条设备级覆盖 |
| metric_retention_policy | 全局默认90天 |
| metric_sample / alarm_event | 不种(运行时产生) |

### 9.4 开发库重置操作

DROP 整库(或 flyway clean)→ 重建空库 → 启动应用 Flyway 自动 V1-V8 + dev 种子。

---

## 10. 借用方改造清单

| 模块 | 改造 |
|---|---|
| 仿真 | SimulationStepExecutionServiceImpl 调 saveSample 传 `triggerAlarm=simulation.alarm-trigger-enabled`;SimulationGeneratedDataRef.metric_sample_id 语义不变 |
| 仪表盘 | DashboardStatsService/Impl/DashboardStatsDTO 删除;与 DashboardAlarmStatsService/Impl 合一,全走 AlarmEventService.countStats/trendStats(D16) |
| 通知 | 旧 EmailNotificationServiceImpl/NotificationService/NotificationDedupService 删除;AlarmEmailSender 新建(D17) |
| 前端 | 删 alert.js/metric.js/deviceData.js;data-monitor 切 /metric-samples+/metric-latest;device-types 告警配置入口改 /point-alarm-rules;constants.js 加 WS 中文映射(D13);删除 alert-config 相关调用(device.js/deviceType.js) |
| 代码规范 | 全部新代码遵循 AGENTS.md §3.1 分层注释规范(Controller=@Operation;Service接口/Impl=/* 类功能 */风格;Entity/DTO=@Schema);统一 Result<T>;@RequiredArgsConstructor 构造注入;缓存走 CacheService;分页走 PaginationUtils.validate() |

---

## 11. 测试删改清单

**删除8**:AlertServiceImplTest、AlertServiceTest、AlertConfigServiceTest、AlertScopedServiceTest、DictMetricServiceTest、NotificationDedupServiceTest、DeviceDataScopedServiceTest、DashboardStatsServiceTest

**改造12**:MetricSampleServiceImplTest(triggerAlarm/receiveTime/批量结果)、AlarmEventServiceImplTest(+trigger三态/autoRecover)、DashboardAlarmStatsServiceImplTest(走Service统计)、DeviceServiceImplTest+DeviceServiceTest(删alert-config用例)、DeviceTypeServiceImplTest(同)、PointDefinitionServiceImplTest(双层)、DeviceTypePointTemplateServiceImplTest(双层+effective)、DevicePointBindingServiceImplTest(校验)、SimulationStepExecutionServiceImplTest(新签名+开关)、MetricRetentionPolicyServiceImplTest(权限)、IotPlatformApplicationTests(种子依赖验证)

**迁移契约3**:DeviceTestDataIsolationContractTest 删;SimulationModelRepairMigrationContractTest 改引V8;OrganizationMembership/RegistrationIdentity 两个 ContractTest 改引 V6/V7

**新增6**:DevicePointAlarmRuleServiceImplTest(CRUD校验+三级降级+按点位替换)、AlarmEvaluateServiceImplTest(命中/最严重/去重SKIPPED/升级/自动恢复/**评估异常不回滚采样**)、AlarmDispatchServiceImplTest(在线仅WS/离线邮件/通道失败status=2/站内恒写)、AlarmEmailSenderTest(群发+逐条日志+异常降级)、MetricSampleBatchIndependentTest(部分成功语义)、PlatformPointControllerTest(平台专属/组织403/导入导出)

---

## 12. 实施顺序(阶段化,每阶段带验收)

| 阶段 | 任务 | 验收标准 |
|---|---|---|
| S1 | Flyway 基线重置(V1-V8 重写/重排+seed 库+dev 配置) | 空库 `mvnw spring-boot:run` 自动建全表+种子;V1-V8 checksum 校验通过 |
| S2 | 旧链代码删除(§6.1 全部[删]项+错误码旧常量+前端三js) | `mvn clean compile` 通过(删除后无悬空引用);旧测试已删 |
| S3 | Entity/Mapper 层(新实体+改造实体+新Mapper+DELETE LIMIT) | 编译通过;Entity 注释符合 AGENTS.md 规范 |
| S4 | Service 层(顺序:规则服务→状态机扩展→采样改造→评估引擎→分发→邮件→三层事件) | 编译通过;§11 新增单测全绿;**AlarmEvaluateServiceImplTest 验证评估异常不回滚采样** |
| S5 | Controller 层(平台/规则/日志新控制器+改造4个) | Swagger 全部接口可见;角色矩阵符合§3(SecurityConfig 更新);PlatformPointControllerTest 通过 |
| S6 | Task 层(离线双向+清理批删+配置项) | 手工触发:离线5min无上报→trigger+status=0;上报→恢复+status=1;清理任务按策略删数 |
| S7 | 借用方(仿真开关传参/仪表盘合一) | SimulationStepExecutionServiceImplTest 改造后通过;dashboard 页数据正常 |
| S8 | 前端(API 切换+WS中文映射+页面调整) | data-monitor/alerts/device-types 三页正常;收到 WS 摘要显示中文并回查 |
| S9 | 端到端验收 | 按 §13 场景表全链验证 |

每阶段完成即提交一个 commit(遵循仓库 commit 风格),S1-S2 不可合并(基线与代码删除分离便于回滚定位)。

## 13. 端到端验收场景表

| 场景 | 操作 | 预期 |
|---|---|---|
| 正常采样 | 上报在阈值内的值 | sample+latest 落库;无告警;无通知 |
| 超阈值 | 上报 temperature=41(规则40/level1) | alarm_event TRIGGERED level1;WS 摘要;站内通知;发送日志 |
| 升级 | 先35触发level2,再41 | 同事件升级 level1,ALARM_UPGRADED 摘要 |
| 去重 | 连续两次41 | 第二次 SKIPPED,无新事件无重复通知 |
| 恢复 | 告警后上报25 | autoRecover→RECOVERED;ALARM_RECOVERED 摘要;不发邮件 |
| 批量部分失败 | 100条中1条点位未绑定 | 其余99条成功;failures 含该条 index+4033 |
| 离线 | 停止上报>阈值 | OFFLINE 事件+status=0;恢复上报→autoRecover+status=1 |
| 双层降级 | 设备级规则存在时改模板规则 | effective 显示设备级生效;删设备级后模板级接管 |
| 模拟开关 | simulation.alarm-trigger-enabled=false 运行仿真 | 采样落库但零告警 |
| 范围隔离 | operator(仅机房1)查机房2设备采样 | 4071 拒绝 |
| 平台管理员越权 | PLATFORM_ADMIN 调组织级规则创建 | 4030 拒绝(D26) |
| 组织私有字典 | org_admin 建私有点位,另一组织查询 | 不可见(双层隔离) |

## 14. 挂起项(D32)

- "评估失败计数"运维指标(用户后续拍板);
- Redis 写缓冲聚合批刷(压测证明必要时);
- 组织级保留策略覆盖(需配额体系时);
- 邮件 HTML 模板升级。

---

## 附:与 2026-07-15 草稿的衔接

草稿"〇、已确认设计决策"中的方案A四实体对应关系:MetricDefinition=point_definition(双层)、DevicePointTemplate=device_type_point_template(双层)、DevicePointTemplateMetric=模板表行本身(未独立拆表)、DevicePointAlarmRule=本文 §2.3 新建表。草稿其余空白章节已被本文档全面替代,实施不再参考草稿。
