# 00 · 调研问题总账与开源项目清单

> 汇总三轮调研（社区需求调研 ×2、主流工具实测验证 ×1）发现的全部问题、待办与项目清单。
> 本文件是阶段八计划的"证据底座"：每条问题标注来源与处置状态，开发任务卡在 01-开发计划.md 中引用编号。

## 一、问题总账

### A. 已修复（本阶段验证与开发过程中发现并闭环）

| 编号 | 问题 | 来源 | 修复 |
|------|------|------|------|
| F1 | 未知从站 unitId 不拒绝，返回本设备数据（多从站轮询拿错数据） | pymodbus 实测 | 回 0x0B，commit 2606467 |
| F2 | 越界地址静默填 0（master 无法感知映射错误） | pymodbus 实测 | 回 0x02，commit 2606467 |
| F3 | 异常路径不消费请求剩余字节→流错位→连接断（多从站混轮必踩） | pymodbus 连续事务 | 先读完整帧再校验，commit 2606467 |
| F4 | slave 空闲超时 10s 掐死长周期持久连接 | node-red-contrib-modbus 实测 | 放宽至 60s，commit b3ccd4c |
| F5 | GATEWAY_OFFLINE 告警无法去重/自动恢复（device_id=null 走 eq） | 双机房 E2E | IS NULL，commit cffe0f7 |
| F6 | PDU_METER 类型清单缺电压/相电流，存量设备上报被拒 | 双机房 E2E | V18 回填，commit dd6de11 |
| F7 | 告警规则行更新必 500（UpdateDTO Integer 误标 @NotBlank） | 用户报障+浏览器复现 | @NotNull，commit 275ae37 |
| F8 | 五类设备中四类无基础告警模版（规则从不评估） | 模版绑定巡检 | V17，commit 3c0d5ce |
| F9 | 历史重复网关配置致三重上报+序号竞争 | 多实例上线巡检 | 删除冗余行 |

### B. 平台能力差距（社区证据支撑，待开发）

| 编号 | 问题 | 证据 | 优先级 | 处置 |
|------|------|------|--------|------|
| G1 | 告警规则为单点阈值立即触发：无持续时间条件、无恢复迟滞、无变化率、无再告警 | 华为开发者"温度持续升高"预判、动态阈值博客、CabinPulse"维修呼叫而非硬件更换"；评审补充三机制设计 | **P0** | S8-1（三机制：连续越限/变化率/再告警 + 迟滞，全默认不启用） |
| G2 | 告警通知渠道窄（站内/WS/邮件，且无实体通道如短信电话），无 IM webhook/升级策略 | r/sysadmin"周一桑拿房"系列、专用手机放机房的故事；评审确认现状口径 | **P0** | S8-2（保留三通道 + 企微/钉钉/飞书等 webhook 兼容，官方最新文档为准，凭证全可配置 + 前端配置界面） |
| G3 | 监控自身静默失效无人知（平台与机房共电源共网络） | XDA"监控静默失效"、r/sysadmin 共同根因 | **延后** | 评审决定延后：实体通知通道（短信/电话）未接入前无带外价值；待 S8-2 渠道跑通后随带外指引一并做 |
| G4 | metric_sample 无分区/降采样，长区间趋势全靠实时聚合 | 压测 L4 120 样本/s、容量推演 1000 万行/天 | P1 | S8-4（已批准；已知缺陷与时序库长期演进记入任务卡备忘） |
| G5 | MQTT 接入不吃 ESPHome/Tasmota/NUT 存量 payload（需签名） | NUT/ESPHome 社区事实标准 | P1 | S8-5（评审定稿：MQTT 专用子凭证——一机房一组用户名/密码，仅连接层鉴权不参与 HMAC，与标准接口共存；网安后期专项） |
| G6 | 真实设备接入要啃寄存器手册（"半个月分析协议"） | 500 元平替文（文档印刷错误、发错文档）；评审指出需先区分接入形态（网关/智能网关/设备自报） | P1 | S8-6（改为前置事实调研：三形态取证产出 ADR 素材，预设与寄存器库随结论另行排期） |
| G7 | 阈值无分组/剖面（按功率密度、按机房、按季节） | 动态阈值博客（8kW 区域 26/28℃） | P2 | S8-1 附带 |
| G8 | 无下行动作（告警→联动） | V2EX 手搓风扇控制板、ESPHome 风扇控制器 | P2 | S8-8 |
| G9 | 无 CI/前端零测试/无覆盖率门禁 | 工程巡检 | P1 | S8-9/10 |
| G10 | 观测直方图为累计口径，跨档位混叠 | 阶段七压测报告 | P3 | S8-4 附带 |
| G11 | 无 i18n / 无 K8s 交付物 / 无 SSO/2FA | 工程巡检 | P3 | 暂缓（定位为自部署轻量工具） |

### C. 明确不做（定位决策，见调研文档）

- 南向协议全家桶（ADR-002：协议翻译归网关）；
- 多租户 SaaS（ADR-001）；
- 可视化规则链编辑器；
- 立即迁移 TSDB（先分区+降采样，规格写实；TDengine/IoTDB/TimescaleDB/VictoriaMetrics 选型作为长期演进备忘）；
- 本阶段不做告警通道静默检测（延后，依赖实体通知通道）；
- 网安专项（渗透测试/漏洞挖掘/加固）后期独立进行，本阶段开放通道仅按最小权限实现并标注审查点。

## 二、开源项目清单

### A. 网关/采集器（真实客户端候选）

| 项目 | 协议能力 | 用法 |
|------|---------|------|
| [Node-RED](https://nodered.org/)（+node-red-contrib-modbus） | Modbus/MQTT/HTTP/SNMP 节点生态 | ✅ 已用于验证 B；用户真实组网胶水层 |
| [ThingsBoard IoT Gateway](https://github.com/thingsboard/thingsboard-gateway) | Modbus/OPC-UA/BACnet/MQTT/CAN/ODBC/SNMP/REST | 北向为 TB 专有；若加"TB 兼容设备 API"可白接生态（P2 候选） |
| [Telegraf](https://github.com/influxdata/telegraf) | modbus/snmp/mqtt 输入、http/mqtt 输出 | 生产级采集器；http 输出无逐请求 HMAC 能力（契约限制，见 01-S8-5 设计注记） |
| [NUT](https://networkupstools.org/) | UPS 事实标准 | P1 数据源（NUT→MQTT 桥） |
| [Home Assistant](https://www.home-assistant.io/) / [ESPHome](https://esphome.io/) | 传感器生态 | P1 MQTT payload 兼容 |

### B. 协议仿真器/测试床（南向验证）

| 项目 | 说明 | 状态 |
|------|------|------|
| [pymodbus](https://github.com/pymodbus-dev/pymodbus) | 事实标准 Python Modbus 栈 | ✅ 已用于验证 A |
| [Diagslave](https://www.modbusdriver.com/diagslave.html) | 命令行 slave 仿真 | 候选 |
| [ModbusPal](https://sourceforge.net/projects/modbuspal/) / [ModbusSlaveSimulation](https://github.com/GitHubDragonFly/ModbusSlaveSimulation) | GUI 多从站仿真 | 候选 |
| snmpsim / bacnet-stack | SNMP/BACnet 仿真 | 平台扩协议时启用 |

### C. 对标平台（定位参照，不对标广度）

| 平台 | 关系 |
|------|------|
| ThingsBoard / JetLinks | 通用 IoT 平台；取批量供给痛点教训（issue #7608 等） |
| Rapid SCADA / SCADA-LTS / FUXA | 工控 SCADA 可视化方向，与动环告警闭环不冲突 |
| openDCIM（维护者退休）/ NetBox | DCIM 资产文档；"活数据+告警"象限空白即本项目站位 |

### D. 通知/运维生态（G2/G3 的实现参照）

ntfy（自建推送事实标准，一条 curl）、Gotify、Apprise（多通道聚合）、钉钉/企微/飞书自定义机器人 webhook、PagerDuty 式电话升级。
