# 冷库温湿度监控平台 需求规格说明书

> **版本**: V1.0.0 | **状态**: 🟡 草稿
>
> **创建**: 2026-06-24 | **修改**: 2026-06-24
>
> **负责人**: 项目负责人

---

### 📋 变更记录

| 版本 | 日期 | 变更人 | 类型 | 摘要 |
|:----:|:----:|:------:|:----:|------|
| V1.0.0 | 2026-06-24 | 项目负责人 | ✨ 新增 | 初始版本，基于IoT-Platform产品化升级 |

---

## 1. 文档信息

### 1.1 版本控制

本文档遵循三段式版本号规则，详见《需求文档标准化方案》§3.2。

### 1.2 变更记录

见上方变更记录表。

### 1.3 术语与缩略语

| 术语 | 定义 |
|------|------|
| 冷库 | 用于储存冷藏/冷冻物品的温控仓库，温度范围通常为2~8℃（冷藏）或-25~-18℃（冷冻） |
| 测点 | 部署在冷库内的温湿度传感器节点 |
| GSP | 药品经营质量管理规范，对药品储运温湿度监测有明确法规要求 |
| 超温事件 | 温度/湿度超出预设阈值范围持续超过设定时长的异常事件 |
| 化霜 | 冷库制冷系统的除霜周期，期间温度会短暂升高 |
| MQTT | 轻量级消息发布/订阅协议，适用于IoT设备通信 |
| 大屏 | 全屏展示的多指标实时监控面板 |

---

## 2. 项目概述

### 2.1 项目背景

当前冷库温湿度监控市场存在两极分化：工业级动环监控方案（如海康威视、H3C）动辄万元起步，小商户用不起；单机温度记录仪只能本地查看，无远程管理能力。小型生鲜店、餐饮连锁、社区药店等中小商户需要一个轻量级、低成本、可远程管理的冷库温湿度监控方案。

本项目基于现有IoT-Platform（Spring Boot 4 + Vue 3物联网设备管理平台）进行产品化升级，通过MQTT协议接入真实/模拟温湿度传感器，实现冷库温湿度实时监控、告警、历史追溯和报告导出。

### 2.2 项目目标

| 目标 | 衡量标准 |
|------|---------|
| MQTT真实协议接入 | 替代HTTP模拟上报，支持QoS 1消息可靠投递 |
| 实时监控可视化 | 大屏10秒刷新，展示多设备温湿度趋势 |
| 告警及时触达 | 超温后60秒内生成告警，支持多级告警 |
| 历史数据可追溯 | 支持按时间段查询温度曲线，保留≥90天历史数据 |
| 报告导出能力 | 支持按时间段导出温湿度Excel报告 |
| 在线Demo可访问 | 部署上线，面试官可直接访问 |

### 2.3 系统范围

**包含**：
- MQTT协议设备接入（温湿度传感器数据上报）
- 冷库/冷柜设备管理（复用现有Device模型）
- 温湿度实时监控大屏
- 温度阈值告警（复用现有Alert引擎，增加超温持续时长逻辑）
- 历史数据查询与曲线展示
- 温湿度报告导出（Excel）

**不包含**：
- 硬件传感器采购与部署（使用Python模拟脚本）
- 移动端APP开发
- 支付系统
- 多租户SaaS架构

### 2.4 用户角色定义

| 角色 | 标识 | 权限范围 | 典型用户 |
|------|------|---------|---------|
| 管理员 | ADMIN | 全部功能：设备管理、大屏查看、告警处理、报告导出、规则配置、用户管理 | 店长/老板 |
| 操作员 | OPERATOR | 查看实时数据、确认告警、查看历史数据、导出报告 | 店员/库管 |
| 访客 | VIEWER | 只读：查看大屏和历史数据 | 审计人员 |

---

## 3. 功能需求

### 3.1 设备接入模块

### REQ-DEV-FR-001：MQTT协议设备接入

**📍 基本信息**
- **ID**: REQ-DEV-FR-001 | **模块**: 设备模块 | **优先级**: 🔴 P0-核心 | **类型**: 功能需求

**📝 需求描述**
> 系统通过MQTT协议订阅温湿度传感器数据上报Topic，接收JSON格式设备数据并解析入库。支持QoS 1消息可靠投递，确保数据不丢失。

**⚙️ 执行条件**
- **前置条件**：
  1. MQTT Broker（Mosquitto）已部署运行
  2. 设备已在系统中注册（存在Device记录）
  3. DictMetric指标字典已配置温湿度指标
- **后置条件**：
  1. 设备数据写入device_data表
  2. 设备最后上报时间更新
  3. 触发告警规则检查

**📋 业务规则**
1. MQTT Topic格式：`coldmonitor/{deviceCode}/data`，消息体为JSON
2. 数据上报频率：每30秒一次（可配置）
3. 未注册设备的数据消息丢弃并记录日志
4. QoS级别为1，确保消息至少到达一次

**🔗 关联需求**：REQ-DEV-FR-002（设备注册）、REQ-ALT-FR-001（告警规则检查）、REQ-DAT-FR-001（数据存储）

#### REQ-DEV-FR-001 验收标准

**场景1：正常数据上报**
- **Given** 设备`CS-001`已注册，Mosquitto运行中
- **When** 设备向`coldmonitor/CS-001/data`发布消息`{"deviceCode":"CS-001","timestamp":"2026-06-24T14:30:00","metrics":{"cold_temp":5.2,"cold_humidity":65.3}}`
- **Then** device_data表新增一条记录，device的lastReportTime更新
- **通过条件**：消息从发布到入库≤500ms

**场景2：未注册设备上报**
- **Given** 设备`UNKNOWN-001`未在系统中注册
- **When** 该设备向`coldmonitor/UNKNOWN-001/data`发布消息
- **Then** 消息被丢弃，日志记录"未注册设备数据丢弃"
- **通过条件**：系统不报错，device_data表无新增

**场景3：MQTT Broker断连恢复**
- **Given** 系统正常运行中
- **When** Mosquitto重启
- **Then** 系统自动重连，重连后恢复订阅，期间未收到消息标记设备离线
- **通过条件**：Broker恢复后30秒内自动重连成功

---

### REQ-DEV-FR-002：冷库设备注册与管理

**📍 基本信息**
- **ID**: REQ-DEV-FR-002 | **模块**: 设备模块 | **优先级**: 🔴 P0-核心 | **类型**: 功能需求

**📝 需求描述**
> 管理员可注册冷库/冷柜监测设备，配置设备名称、编码、类型（冷藏库/冷冻库/冷藏车/保温箱）、安装位置、关联指标等信息。支持设备CRUD、分页查询、状态管理。

**⚙️ 执行条件**
- **前置条件**：
  1. 管理员已登录系统
  2. 设备类型（DeviceType）已配置
- **后置条件**：
  1. 设备记录写入devices表
  2. 设备初始状态为"离线"
  3. 设备关联的告警规则初始化

**📋 业务规则**
1. 设备编码唯一，不可重复
2. 设备类型决定关联的指标集合（冷藏库：温度+湿度；冷冻库：仅温度）
3. 设备状态：0-离线/1-在线/2-故障
4. 超过3个上报周期未收到数据，设备状态自动变为离线

**🔗 关联需求**：REQ-DEV-FR-001（MQTT接入）、REQ-CFG-FR-001（设备类型配置）

#### REQ-DEV-FR-002 验收标准

**场景1：正常注册设备**
- **Given** 管理员已登录，设备类型"冷藏库"已配置
- **When** 管理员提交设备编码`COLD-001`，名称"1号冷藏库"，类型"冷藏库"
- **Then** devices表新增记录，状态为0(离线)
- **通过条件**：设备列表页可查到该设备

**场景2：重复编码注册**
- **Given** 设备`COLD-001`已存在
- **When** 管理员再次提交编码`COLD-001`
- **Then** 返回错误"设备编码已存在"
- **通过条件**：devices表不新增记录

---

### REQ-DEV-FR-003：设备离线检测

**📍 基本信息**
- **ID**: REQ-DEV-FR-003 | **模块**: 设备模块 | **优先级**: 🟡 P1-重要 | **类型**: 功能需求

**📝 需求描述**
> 系统定时扫描设备最后上报时间，超过设定阈值（默认90秒=3个上报周期）未上报的设备自动标记为离线，并生成离线告警。

**⚙️ 执行条件**
- **前置条件**：
  1. 设备状态为在线
  2. 定时任务已启用
- **后置条件**：
  1. 设备状态更新为离线
  2. 生成离线告警记录
  3. 推送告警通知

**📋 业务规则**
1. 扫描频率：每60秒一次
2. 离线判定阈值：可配置，默认90秒
3. 离线告警级别：2级（严重）
4. 设备恢复上报后自动变为在线，关闭离线告警

**🔗 关联需求**：REQ-ALT-FR-001（告警生成）、REQ-ALT-FR-003（告警通知）

---

### 3.2 数据采集模块

### REQ-DAT-FR-001：温湿度数据接收与存储

**📍 基本信息**
- **ID**: REQ-DAT-FR-001 | **模块**: 数据采集模块 | **优先级**: 🔴 P0-核心 | **类型**: 功能需求

**📝 需求描述**
> 系统接收MQTT上报的温湿度数据（温度℃、湿度%），解析后存入device_data表。支持单条和批量数据处理。数据写入时触发告警规则检查。

**⚙️ 执行条件**
- **前置条件**：
  1. 设备已注册且状态正常
  2. MQTT消息格式正确
- **后置条件**：
  1. 数据写入device_data表，含device_id、metric、data_value、collect_time
  2. 触发告警规则检查（REQ-ALT-FR-001）

**📋 业务规则**
1. 温度指标编码：`cold_temp`，单位℃
2. 湿度指标编码：`cold_humidity`，单位%
3. 数据采集时间以设备端时间为准（collect_time字段）
4. 同一设备同一指标同一秒只保留最新一条
5. 历史数据保留90天，超期自动清理
6. 上报频率变更：管理员可在设备类型配置中修改上报周期（默认30秒），变更后下次上报生效
7. 多测点时序：同一冷库多个测点上报的数据按collect_time排序入库，大屏展示时取各测点最新值

**🔗 关联需求**：REQ-DEV-FR-001（MQTT接入）、REQ-ALT-FR-001（告警检查）

#### REQ-DAT-FR-001 验收标准

**场景1：正常数据存储**
- **Given** 设备`COLD-001`已注册，收到MQTT消息含温度5.2℃
- **When** 消息处理完成
- **Then** device_data表新增一条记录，collect_time为设备端时间
- **通过条件**：大屏可查询到该条数据

**场景2：异常值存储**
- **Given** 设备`COLD-001`收到温度值-99℃（传感器故障值）
- **When** 消息处理完成
- **Then** 数据正常入库（不做值校验），触发告警规则检查
- **通过条件**：数据不丢失，告警按规则生成

---

### REQ-DAT-FR-002：历史数据查询

**📍 基本信息**
- **ID**: REQ-DAT-FR-002 | **模块**: 数据采集模块 | **优先级**: 🔴 P0-核心 | **类型**: 功能需求

**📝 需求描述**
> 用户可按设备、时间段、指标类型查询历史温湿度数据，支持分页查询和聚合统计（小时均值/日均值）。查询结果以曲线图形式展示。

**⚙️ 执行条件**
- **前置条件**：
  1. 用户已登录且具有查看权限
  2. 设备存在历史数据
- **后置条件**：
  1. 返回历史数据列表
  2. 返回聚合统计数据

**📋 业务规则**
1. 查询时间范围不超过30天
2. 超过7天的查询自动按小时聚合
3. 超过30天的查询自动按天聚合
4. 分页大小≤100

**🔗 关联需求**：REQ-DAT-FR-001（数据存储）、REQ-UI-FR-002（大屏展示）

#### REQ-DAT-FR-002 验收标准

**场景1：7天内查询**
- **Given** 设备`COLD-001`有7天历史数据
- **When** 用户查询最近7天温度数据
- **Then** 返回原始数据点（不聚合），含温度曲线
- **通过条件**：返回数据条数与实际一致，响应时间≤500ms

**场景2：超7天自动聚合**
- **Given** 设备`COLD-001`有30天历史数据
- **When** 用户查询最近30天温度数据
- **Then** 返回按天聚合的均值数据
- **通过条件**：返回约30条聚合数据，非原始数据

---

### REQ-DAT-FR-003：温湿度报告导出

**📍 基本信息**
- **ID**: REQ-DAT-FR-003 | **模块**: 数据采集模块 | **优先级**: 🟡 P1-重要 | **类型**: 功能需求

**📝 需求描述**
> 管理员可按设备、时间段导出温湿度数据报告，格式为Excel。报告内容含：设备信息、时间段、每小时温度/湿度数据、超温记录、统计摘要（最高温/最低温/平均温/超温时长）。

**⚙️ 执行条件**
- **前置条件**：
  1. 管理员已登录
  2. 指定时间段内存在数据
- **后置条件**：
  1. 生成Excel文件
  2. 记录操作审计日志

**📋 业务规则**
1. 单次导出时间范围不超过90天
2. 单次导出数据量上限10000条
3. 报告含统计摘要sheet
4. 超温记录单独一个sheet

**🔗 关联需求**：REQ-DAT-FR-002（历史查询）、REQ-OPS-FR-001（审计日志）

---

### 3.3 告警模块

### REQ-ALT-FR-001：温度阈值告警

**📍 基本信息**
- **ID**: REQ-ALT-FR-001 | **模块**: 告警模块 | **优先级**: 🔴 P0-核心 | **类型**: 功能需求

**📝 需求描述**
> 当温湿度数据超出预设阈值范围时，系统自动生成告警。告警支持5个级别（1-紧急 … 5-提示），支持告警去重（同一设备同一指标在告警持续期间不重复生成）和告警升级（持续超温升级为更高级别）。

**⚙️ 执行条件**
- **前置条件**：
  1. 设备已配置告警规则
  2. 接收到新的温湿度数据
- **后置条件**：
  1. 超阈值时生成告警记录写入alerts表
  2. 推送告警通知
  3. 告警状态为"未处理"

**📋 业务规则**
1. 告警阈值通过设备级或类型级规则配置（降级策略：设备级优先，缺失时用类型级）
2. 冷藏库默认阈值：温度2~8℃，湿度35~75%
3. 冷冻库默认阈值：温度-25~-18℃
4. 告警去重：同一设备同一指标，已有未关闭告警时不重复生成
5. 告警升级：超温持续超过10分钟，告警从3级（警告）升级为2级（严重）
6. 超温持续超过30分钟，升级为1级（紧急）
7. 化霜时段延时告警：可配置化霜时间段，期间温度超限不立即告警，延时5分钟再判定

**🔗 关联需求**：REQ-DAT-FR-001（数据接收）、REQ-ALT-FR-003（告警通知）、REQ-CFG-FR-002（告警规则配置）

#### REQ-ALT-FR-001 验收标准

**场景1：温度超上限正常告警**
- **Given** 设备`COLD-001`配置告警规则：温度上限8℃，级别3，持续时长0分钟
- **When** 收到温度值8.5℃的数据
- **Then** 生成3级告警，告警状态为"未处理"，推送WebSocket通知
- **通过条件**：告警记录写入alerts表，大屏显示新告警

**场景2：告警去重**
- **Given** 设备`COLD-001`已有一条温度超限未关闭告警
- **When** 再次收到温度9.0℃的数据
- **Then** 不生成新告警，更新现有告警的最高温度记录
- **通过条件**：alerts表不新增记录

**场景3：告警升级**
- **Given** 设备`COLD-001`有3级温度超限告警，持续10分钟未恢复
- **When** 定时任务检查到持续时长≥10分钟
- **Then** 告警级别从3级升级为2级
- **通过条件**：alerts表该告警alertLevel更新为2

**场景4：温度恢复自动关闭**
- **Given** 设备`COLD-001`有温度超限告警
- **When** 收到温度值7.0℃（在阈值范围内）
- **Then** 告警状态自动变为"已自动关闭"，记录恢复时间
- **通过条件**：告警status=3，恢复时间记录

**场景5：化霜延时告警**
- **Given** 设备`COLD-001`配置化霜时段06:00-06:30，延时5分钟
- **When** 06:10收到温度10℃数据（超上限）
- **Then** 不立即告警，等待5分钟后再判定
- **通过条件**：06:10-06:15期间不生成告警

---

### REQ-ALT-FR-002：告警确认与处理

**📍 基本信息**
- **ID**: REQ-ALT-FR-002 | **模块**: 告警模块 | **优先级**: 🟡 P1-重要 | **类型**: 功能需求

**📝 需求描述**
> 操作员可查看未处理告警列表，确认告警（标记为已知晓），管理员可关闭告警（标记为已处理并填写处理说明）。支持按级别、设备、时间段筛选告警。

**⚙️ 执行条件**
- **前置条件**：
  1. 用户已登录且具有操作权限
  2. 存在未处理告警
- **后置条件**：
  1. 告警状态更新（已知晓/已处理）
  2. 记录处理人和处理时间
  3. 记录审计日志

**📋 业务规则**
1. 告警状态：0-未处理、1-已知晓、2-已处理、3-已自动关闭
2. 温度恢复到正常范围后，告警自动关闭（状态3）
3. 已知晓告警仍持续监控，温度恢复后自动关闭
4. 处理说明最长200字符

**🔗 关联需求**：REQ-ALT-FR-001（告警生成）、REQ-OPS-FR-001（审计日志）

---

### REQ-ALT-FR-003：告警通知推送

**📍 基本信息**
- **ID**: REQ-ALT-FR-003 | **模块**: 告警模块 | **优先级**: 🟡 P1-重要 | **类型**: 功能需求

**📝 需求描述**
> 告警生成时，系统通过WebSocket实时推送告警到前端大屏，并记录通知发送日志。支持告警弹窗和大屏滚动展示。

**⚙️ 执行条件**
- **前置条件**：
  1. 告警已生成
  2. 前端大屏已建立WebSocket连接
- **后置条件**：
  1. 大屏弹出告警提示
  2. 告警列表滚动展示新告警
  3. 通知日志写入notification_log表

**📋 业务规则**
1. WebSocket推送失败时不影响告警生成
2. 通知去重：同一告警60秒内不重复推送
3. 大屏告警列表最多展示50条，超出滚动移除最旧
4. 1级和2级告警弹窗提示，3-5级仅滚动展示

**🔗 关联需求**：REQ-ALT-FR-001（告警生成）、REQ-UI-FR-001（大屏展示）

---

### 3.4 配置模块

### REQ-CFG-FR-001：设备类型与指标配置

**📍 基本信息**
- **ID**: REQ-CFG-FR-001 | **模块**: 配置模块 | **优先级**: 🔴 P0-核心 | **类型**: 功能需求

**📝 需求描述**
> 管理员可配置设备类型（冷藏库/冷冻库/冷藏车/保温箱）及其关联的指标（温度/湿度），配置指标的中文名称、单位、数据类型。指标配置存入dict_metric表并缓存到Redis。

**⚙️ 执行条件**
- **前置条件**：管理员已登录
- **后置条件**：
  1. 设备类型和指标配置入库
  2. Redis缓存刷新

**📋 业务规则**
1. 设备类型编码唯一
2. 指标编码唯一
3. 删除设备类型前需确认无关联设备
4. 指标变更后需刷新Redis缓存

**🔗 关联需求**：REQ-DEV-FR-002（设备注册）

#### REQ-CFG-FR-001 验收标准

**场景1：新增设备类型**
- **Given** 管理员已登录
- **When** 管理员创建设备类型"冷藏库"，关联指标`cold_temp`(℃)和`cold_humidity`(%)
- **Then** device_types表新增记录，dict_metric表新增2条指标记录，Redis缓存刷新
- **通过条件**：设备注册时可选择该类型

**场景2：删除有关联设备的类型**
- **Given** 设备类型"冷藏库"关联了设备`COLD-001`
- **When** 管理员尝试删除"冷藏库"
- **Then** 返回错误"该类型下存在关联设备，不可删除"
- **通过条件**：类型不被删除

---

### REQ-CFG-FR-002：告警规则配置

**📍 基本信息**
- **ID**: REQ-CFG-FR-002 | **模块**: 配置模块 | **优先级**: 🔴 P0-核心 | **类型**: 功能需求

**📝 需求描述**
> 管理员可为设备或设备类型配置告警规则，包括：指标、上限阈值、下限阈值、告警级别、持续时长要求、化霜延时配置。支持设备级和类型级规则（设备级优先）。

**⚙️ 执行条件**
- **前置条件**：设备/设备类型已存在
- **后置条件**：
  1. 告警规则写入 `devices.alert_rule_config` 或 `device_types.alert_rule_config`
  2. 规则立即生效

**📋 业务规则**
1. 同一设备同一指标只能有一条有效规则
2. 设备级规则优先于类型级规则
3. 阈值范围：温度-50~50℃，湿度0~100%
4. 持续时长：0~60分钟，0表示立即告警
5. 化霜时段可配置（如每天6:00-6:30、18:00-18:30）
6. 规则使用现有 `AlertRuleConfig.rules` 结构：`metricKey`、`operator`、`threshold`、`level`、`messageTemplate`；`operator` 取值为 `GT/LT/GTE/LTE/EQ`

**🔗 关联需求**：REQ-ALT-FR-001（告警生成）

#### REQ-CFG-FR-002 验收标准

**场景1：配置正常告警规则**
- **Given** 设备`COLD-001`已注册
- **When** 管理员配置规则：温度上限8℃，级别3，持续时长0分钟
- **Then** 规则立即生效，下次数据上报即按新规则检查
- **通过条件**：规则配置可查询，告警按规则触发

**场景2：设备级规则优先**
- **Given** 设备类型"冷藏库"配置了温度上限10℃（类型级），设备`COLD-001`配置了温度上限8℃（设备级）
- **When** 收到温度9℃数据
- **Then** 触发设备级温度超限告警（设备级规则优先，9℃超过设备级8℃阈值）
- **通过条件**：生成一条以设备级规则为准的告警

---

### 3.5 前端模块

### REQ-UI-FR-001：温湿度监控大屏

**📍 基本信息**
- **ID**: REQ-UI-FR-001 | **模块**: 前端模块 | **优先级**: 🔴 P0-核心 | **类型**: 功能需求

**📝 需求描述**
> 全屏可视化大屏，展示多设备实时温湿度状态。包含：设备状态卡片（温度+湿度+在线状态+合规状态）、温度趋势曲线（含阈值红线）、告警滚动列表、统计摘要（设备总数/在线率/告警数）。

**⚙️ 执行条件**
- **前置条件**：用户已登录，存在已注册设备
- **后置条件**：大屏实时展示设备数据和告警

**📋 业务规则**
1. 数据刷新频率：10秒轮询
2. 温度曲线展示最近24小时数据
3. 阈值红线标注在温度曲线上
4. 告警列表实时滚动，新告警从顶部插入
5. 支持1920×1080及以上分辨率

**🔗 关联需求**：REQ-DAT-FR-002（历史查询）、REQ-ALT-FR-003（告警推送）

#### REQ-UI-FR-001 验收标准

**场景1：大屏正常加载**
- **Given** 系统有5个在线设备，2条未处理告警
- **When** 管理员打开大屏页面
- **Then** 顶部显示设备总数5/在线5/告警2，左侧5个设备卡片显示实时温度，中部温度曲线展示最近24h，右侧告警列表滚动
- **通过条件**：页面加载完成≤2秒，数据10秒刷新一次

**场景2：实时告警弹窗**
- **Given** 大屏已打开，WebSocket连接正常
- **When** 系统生成1条2级告警
- **Then** 大屏弹出告警提示，右侧告警列表顶部新增该告警
- **通过条件**：从告警生成到弹窗显示≤1秒

---

### REQ-UI-FR-002：设备管理页面

**📍 基本信息**
- **ID**: REQ-UI-FR-002 | **模块**: 前端模块 | **优先级**: 🟡 P1-重要 | **类型**: 功能需求

**📝 需求描述**
> 设备管理页面，支持设备列表查看、新增/编辑/删除设备、查看设备详情、查看设备历史数据曲线。

**🔗 关联需求**：REQ-DEV-FR-002（设备注册）、REQ-DAT-FR-002（历史查询）

---

### REQ-UI-FR-003：告警管理页面

**📍 基本信息**
- **ID**: REQ-UI-FR-003 | **模块**: 前端模块 | **优先级**: 🟡 P1-重要 | **类型**: 功能需求

**📝 需求描述**
> 告警管理页面，支持告警列表分页查看、按级别/设备/时间段筛选、告警确认/关闭操作、查看告警详情。

**🔗 关联需求**：REQ-ALT-FR-002（告警处理）

---

## 4. 非功能需求

### REQ-DAT-NF-P-001：MQTT消息处理性能

**📍 基本信息**
- **ID**: REQ-DAT-NF-P-001 | **模块**: 数据采集模块 | **优先级**: 🟡 P1-重要 | **类型**: 非功能需求-性能

**📝 需求描述**
> MQTT消息从接收到入库的端到端延迟不超过500ms（P95），支持100个设备同时上报（每30秒一次，约3.3 msg/s）。

**📊 量化指标**

| 指标 | 目标值 | 测量方法 |
|------|--------|----------|
| 消息处理P95延迟 | ≤500ms | 从MQTT接收到入库完成的时间差 |
| 消息处理P99延迟 | ≤1000ms | 同上 |
| 并发设备数 | ≥100 | 100个设备同时30秒上报 |
| 消息丢失率 | 0% | QoS 1保证 |

**🔗 关联需求**：REQ-DEV-FR-001（MQTT接入）、REQ-DAT-FR-001（数据存储）

---

### REQ-DAT-NF-P-002：大屏查询性能

**📍 基本信息**
- **ID**: REQ-DAT-NF-P-002 | **模块**: 前端模块 | **优先级**: 🟡 P1-重要 | **类型**: 非功能需求-性能

**📝 需求描述**
> 大屏聚合查询接口（设备状态+趋势数据+告警列表）P95响应时间不超过300ms，支持Redis缓存加速。

**📊 量化指标**

| 指标 | 目标值 | 测量方法 |
|------|--------|----------|
| 大屏接口P95 | ≤300ms | JMeter压测 |
| 大屏接口P99 | ≤500ms | 同上 |
| Redis缓存命中率 | ≥80% | Redis监控 |

---

### REQ-SEC-NF-S-001：设备数据安全

**📍 基本信息**
- **ID**: REQ-SEC-NF-S-001 | **模块**: 安全模块 | **优先级**: 🔴 P0-核心 | **类型**: 非功能需求-安全

**📝 需求描述**
> MQTT连接支持用户名密码认证，非授权设备无法连接Broker。所有API接口需JWT认证，设备数据接口仅ADMIN/OPERATOR可访问。

**🔗 关联需求**：REQ-DEV-FR-001（MQTT接入）

---

### REQ-UI-NF-U-001：大屏可用性

**📍 基本信息**
- **ID**: REQ-UI-NF-U-001 | **模块**: 前端模块 | **优先级**: 🟡 P1-重要 | **类型**: 非功能需求-可用性

**📝 需求描述**
> 大屏在1920×1080分辨率下布局完整无遮挡，2K分辨率下自适应缩放，数据加载时显示loading状态，接口超时(5秒)显示错误提示。

---

### REQ-GEN-NF-M-001：系统可维护性

**📍 基本信息**
- **ID**: REQ-GEN-NF-M-001 | **模块**: 通用模块 | **优先级**: 🟡 P1-重要 | **类型**: 非功能需求-可维护性

**📝 需求描述**
> 系统支持Docker容器化部署，提供docker-compose一键启动（MySQL+Redis+Mosquitto+后端+前端Nginx）。配置文件外置，不硬编码环境相关参数。

---

## 5. 约束条件

### REQ-GEN-CON-001：技术栈约束

**📍 基本信息**
- **ID**: REQ-GEN-CON-001 | **类型**: 约束条件-技术选型 | **优先级**: 🔴 P0-核心

**📝 约束描述**
> 后端必须基于Spring Boot 4.0.6 + MyBatis-Plus 3.5.16 + MySQL 9.6.0 + Redis 7 + JDK 17，前端基于Vue 3 + Vite + Element Plus + ECharts。MQTT Broker使用Mosquitto 2.x。

**📌 约束原因**
基于现有IoT-Platform项目升级，保持技术栈一致性。

**🔗 关联需求**：全文

---

### REQ-GEN-CON-002：MQTT协议约束

**📍 基本信息**
- **ID**: REQ-GEN-CON-002 | **类型**: 约束条件-技术选型 | **优先级**: 🔴 P0-核心

**📝 约束描述**
> 设备接入使用MQTT 3.1.1协议，Spring Integration MQTT作为客户端框架，QoS级别为1。

**📌 约束原因**
MQTT是IoT行业标准协议，Spring Integration提供稳定的MQTT集成支持。

---

### REQ-GEN-CON-003：模拟设备约束

**📍 基本信息**
- **ID**: REQ-GEN-CON-003 | **类型**: 约束条件-环境 | **优先级**: 🟡 P1-重要

**📝 约束描述**
> 本项目使用Python模拟脚本代替真实硬件传感器，模拟脚本基于paho-mqtt库，数据生成基于真实冷库温度范围（冷藏2-8℃波动，冷冻-25~-18℃波动），偶发注入超温异常。

---

## 6. 接口需求

### REQ-DEV-INT-001：MQTT设备数据上报接口

**📍 基本信息**
- **ID**: REQ-DEV-INT-001 | **类型**: 接口需求-外部 | **优先级**: 🔴 P0-核心

**📝 接口描述**
> 温湿度传感器通过MQTT协议向平台上报数据。

**📡 接口规范**

| 项目 | 内容 |
|------|------|
| **协议** | MQTT 3.1.1 |
| **Broker** | Mosquitto 2.x |
| **Topic** | `coldmonitor/{deviceCode}/data` |
| **QoS** | 1 |
| **消息格式** | `{"deviceCode":"CS-001","timestamp":"2026-06-24T14:30:00","metrics":{"cold_temp":5.2,"cold_humidity":65.3},"battery":87,"signal":-67}` |
| **上报频率** | 每30秒 |

**🔗 关联需求**：REQ-DEV-FR-001（MQTT接入）、REQ-DAT-FR-001（数据存储）

---

### REQ-UI-INT-001：大屏聚合数据接口

**📍 基本信息**
- **ID**: REQ-UI-INT-001 | **类型**: 接口需求-内部 | **优先级**: 🔴 P0-核心

**📝 接口描述**
> 前端大屏通过此接口获取全部展示数据，含设备状态、最新温湿度、24小时趋势、告警列表。

**📡 接口规范**

| 项目 | 内容 |
|------|------|
| **协议** | HTTP |
| **路径** | GET `/api/dashboard/cold-screen` |
| **认证** | JWT Token |
| **响应格式** | `{"code":200,"data":{"deviceStats":{"total":5,"online":4,"alerting":1},"devices":[{"deviceId":1,"name":"1号冷藏库","temp":5.2,"humi":65.3,"status":1,"isCompliant":true}],"trend":{"deviceId":1,"points":[{"time":"2026-06-24 14:00","temp":5.1,"humi":64.8}]},"alerts":[{"id":101,"deviceName":"2号冷冻库","level":2,"message":"温度超上限","time":"2026-06-24 14:25:00"}]}}` |

**🔗 关联需求**：REQ-UI-FR-001（大屏展示）

---

### REQ-DAT-INT-001：报告导出接口

| 项目 | 内容 |
|------|------|
| **协议** | HTTP |
| **路径** | GET `/api/device-data/export` |
| **认证** | JWT Token (ADMIN) |
| **请求参数** | `deviceId=1&startTime=2026-06-01&endTime=2026-06-30` |
| **响应** | Excel文件流 (Content-Type: application/vnd.openxmlformats-officedocument.spreadsheetml.sheet) |

---

## 7. 需求追踪矩阵

| 需求ID | 需求名称 | 优先级 | 状态 | 对应设计 | 对应代码 | 对应测试 | 验收结果 |
|--------|----------|:------:|:----:|----------|----------|----------|:--------:|
| REQ-DEV-FR-001 | MQTT协议设备接入 | 🔴 P0 | ⬜ 待开发 | DEV-DES-001 | ⬜ 待开发 | DEV-TC-001 | ⬜ 待验证 |
| REQ-DEV-FR-002 | 冷库设备注册与管理 | 🔴 P0 | ⬜ 待开发 | DEV-DES-002 | ⬜ 待开发 | DEV-TC-002 | ⬜ 待验证 |
| REQ-DEV-FR-003 | 设备离线检测 | 🟡 P1 | ⬜ 待开发 | DEV-DES-003 | ⬜ 待开发 | DEV-TC-003 | ⬜ 待验证 |
| REQ-DAT-FR-001 | 温湿度数据接收与存储 | 🔴 P0 | ⬜ 待开发 | DAT-DES-001 | ⬜ 待开发 | DAT-TC-001 | ⬜ 待验证 |
| REQ-DAT-FR-002 | 历史数据查询 | 🔴 P0 | ⬜ 待开发 | DAT-DES-002 | ⬜ 待开发 | DAT-TC-002 | ⬜ 待验证 |
| REQ-DAT-FR-003 | 温湿度报告导出 | 🟡 P1 | ⬜ 待开发 | DAT-DES-003 | ⬜ 待开发 | DAT-TC-003 | ⬜ 待验证 |
| REQ-ALT-FR-001 | 温度阈值告警 | 🔴 P0 | ⬜ 待开发 | ALT-DES-001 | ⬜ 待开发 | ALT-TC-001 | ⬜ 待验证 |
| REQ-ALT-FR-002 | 告警确认与处理 | 🟡 P1 | ⬜ 待开发 | ALT-DES-002 | ⬜ 待开发 | ALT-TC-002 | ⬜ 待验证 |
| REQ-ALT-FR-003 | 告警通知推送 | 🟡 P1 | ⬜ 待开发 | ALT-DES-003 | ⬜ 待开发 | ALT-TC-003 | ⬜ 待验证 |
| REQ-CFG-FR-001 | 设备类型与指标配置 | 🔴 P0 | ⬜ 待开发 | CFG-DES-001 | ⬜ 待开发 | CFG-TC-001 | ⬜ 待验证 |
| REQ-CFG-FR-002 | 告警规则配置 | 🔴 P0 | ⬜ 待开发 | CFG-DES-002 | ⬜ 待开发 | CFG-TC-002 | ⬜ 待验证 |
| REQ-UI-FR-001 | 温湿度监控大屏 | 🔴 P0 | ⬜ 待开发 | UI-DES-001 | ⬜ 待开发 | UI-TC-001 | ⬜ 待验证 |
| REQ-UI-FR-002 | 设备管理页面 | 🟡 P1 | ⬜ 待开发 | UI-DES-002 | ⬜ 待开发 | UI-TC-002 | ⬜ 待验证 |
| REQ-UI-FR-003 | 告警管理页面 | 🟡 P1 | ⬜ 待开发 | UI-DES-003 | ⬜ 待开发 | UI-TC-003 | ⬜ 待验证 |

---

## 8. 附录

### 8.1 参考资料

| 编号 | 来源 | 标题 | 版本 | URL | 访问日期 |
|------|------|------|------|-----|---------|
| [1] | NMPA | 药品经营质量管理规范附录3：温湿度自动监测 | 2016版 | https://www.nmpa.gov.cn/xxgk/zhcjd/zhcjdyp/20131030143801383.html | 2026-06-24 |
| [2] | Vaisala | 新版GSP附录3温湿度自动监测PDF | V1.0 | https://www.vaisala.com/sites/default/files/documents/新版GSP附录3 温湿度自动监测.pdf | 2026-06-24 |
| [3] | GB/T 34399-2017 | 医药产品冷链物流温控设施设备验证性能确认技术规范 | 2017版 | https://openstd.samr.gov.cn | 2026-06-24 |
| [4] | ThingsCloud | 仓库冷库温度异常监测与备用制冷联动 | — | https://www.thingscloud.xyz/automations/cases/warehouse/cold-storage-temp-monitor | 2026-06-24 |
| [5] | Global Market Insights | 冷链监控市场规模及增长预测（2026-2034） | 2026版 | https://www.gminsights.com/zh/industry-analysis/cold-chain-monitoring-market | 2026-06-24 |

### 8.2 图表说明

本文档引用以下流程图，开发阶段以Mermaid或PlantUML绘制：

| 图编号 | 标题 | 内容描述 |
|--------|------|---------|
| 图-3-1 | MQTT设备接入流程 | 设备→Mosquitto→Spring Integration MQTT订阅→解析Payload→校验设备注册→写入device_data→触发告警检查 |
| 图-3-2 | 告警生成与升级流程 | 数据入库→读取告警规则→判断化霜时段→判断持续时长→生成/升级告警→WebSocket推送→定时检查升级 |
| 图-3-3 | 大屏布局示意图 | 左侧设备状态卡片列｜中部温度趋势曲线含阈值红线｜右侧告警滚动列表｜顶部统计摘要栏 |

---

*本文档基于IoT-Platform产品化升级编写，最后更新于2026-06-24。*
